============================================================
冷水机功耗模型报告 (v3)
============================================================
数据样本: 12,083

-- 物理参数 --
  N_total = 4
  Q_rated = 353 kW/台
  P_rated = 144 kW/台
  COP_满载 = 2.46
  COP_额定(估) = 3.08
  N_running 取值: [1, 2, 3, 4]
  分段边界(kW): ['147', '238']

-- COP 模型 --
  形式: COP = f(PLR, 干球)
  COP R2 = 0.7212
  功耗 R2 = 0.8776
  功耗 MAE = 22.52 kW
  系数:
    1            = -1.016812
    PLR          = +10.017611
    T            = -0.032705
    PLR^2        = -4.535020
    PLR T        = -0.098420
    T^2          = +0.001275

-- GA 调用 --
  PLR = Q_liquid / (N_chiller * Q_rated)
  COP = cop_model.predict(PLR, T_amb)
  P_chiller = Q_liquid / COP
  约束: Q_liquid <= N_chiller * 353
  N_chiller in [1, 2, 3, 4]
============================================================